# Дашборды «ИБП — обзор» и «ИБП — монитор»

Два дашборда на один парк:

* **«ИБП — обзор»** — первый экран для настенного монитора, карточки площадок,
  таблица «один ИБП = одна строка» и отдельная вкладка на каждый ИБП. Файл —
  `grafana/dashboards/ups-overview.json`.
* **«ИБП — монитор»** — тот же первый экран отдельным дашбордом для большого
  экрана: крупные числа, «Требует внимания», активные алерты и плитки парка.
  Файл — `grafana/dashboards/ups-monitor.json`.

Оба подключаются автоматически провижинингом
(см. [docs/configuration.md](configuration.md)).

## Содержание

* [Из чего состоит](#из-чего-состоит)
* [Питание и связь](#питание-и-связь)
* [На мониторе](#на-мониторе)
* [Парк ИБП](#парк-ибп)
* [Территории](#территории)
* [Вкладка на каждый ИБП](#вкладка-на-каждый-ибп)
* [Как добавить ИБП](#как-добавить-ибп)
* [Как этим пользоваться](#как-этим-пользоваться)
* [Откуда берутся имена и адреса](#откуда-берутся-имена-и-адреса)
* [Если панели пустые](#если-панели-пустые)
* [Совместимость версий](#совместимость-версий)
* [Правка дашборда](#правка-дашборда)

## Из чего состоит

В обзоре блоки сверху вниз — сворачиваемые строки Grafana, каждую можно свернуть
или развернуть щелчком по заголовку:

| Блок | Что показывает | Когда обновляется |
|---|---|---|
| **Питание и связь** | первый экран: главные числа, что требует внимания, алерты, плитка на каждый ИБП | каждые 30 секунд |
| **Территории** | карточка на площадку (повтор по переменной «Площадка») | каждые 30 секунд |
| **Парк ИБП** | таблица по всем ИБП + отчёт за период | каждые 30 секунд |
| **Вкладки «ИБП: …»** | схема питания и детали одного устройства | при разворачивании вкладки |

Первый экран рассчитан на монитор 1920×1080, на который смотрят с 4–6 метров:
блок «Питание и связь» целиком помещается на экран, остальное — ниже, для рабочего
места. **«ИБП — монитор»** — это тот же первый экран без остальных блоков.

В шапке две переменные: **«Площадка»** (`site` из `targets.yml`) и **«ИБП»**
(`instance`), и две кнопки — **«Монитор · тёмная»** и **«Монитор · светлая»**
([На мониторе](#на-мониторе)). Переменная «Площадка» фильтрует весь дашборд по
территориям, «ИБП» выбирает, какие вкладки устройств показывать, — при этом список
ИБП сужается до выбранных площадок.

Дашборд построен на метке `instance` — это идентификатор ИБП (`ups_name` из
`targets.yml`, а если имени нет — IP). Строка-«вкладка» повторяется по этой метке
(`"repeat": "instance"`), поэтому **список вкладок — это список ИБП из `targets.yml`**,
и он обновляется сам: добавили устройство — появилась вкладка.

## Питание и связь

Правило блока одно: **заливка цветом — значит смотреть сейчас**. Всё в порядке —
нейтральный фон и серые нули; раньше нули были зелёными плитками и занимали
полэкрана, не сообщая ничего.

| Панель | Условие | Цвет |
|---|---|---|
| От батареи | `upsOutputSource == 5` | красный, если не ноль |
| Нет связи — новые за сутки | `up == 0`, но за последние 24 ч ИБП был на связи | жёлтый, если не ноль |
| Давно без связи (больше суток) | `up == 0` и за 24 ч ни разу не был на связи | приглушённый коричневый |
| На связи | `up == 1` и всего ИБП | без цвета |
| Мин. автономия | ИБП с наименьшим `upsEstimatedMinutesRemaining` | красный < 10 мин, жёлтый < 20 |
| Требует внимания | плитка на каждый ИБП с проблемой (ниже) | красный или жёлтый |
| Последний опрос ИБП | сколько секунд назад Prometheus опрашивал ИБП | жёлтый > 3 мин, красный > 10 мин |
| Активные алерты | сработавшие правила алертов (папка UPS) | как в Grafana Alerting |
| Парк | плитка на каждый ИБП, цвет — состояние | как в «Требует внимания» |

«Нет связи» намеренно разделено на новое и давнее. Если часть ИБП неделями не
отвечает (выведены из работы, нет сети на площадке), общий счётчик всё время
красный, и на него перестают смотреть — новое пропадание теряется на этом фоне.
Давнее теперь приглушено, а новое за сутки выделено жёлтым и называется по
имени в «Требует внимания».

**Требует внимания** — только то, с чем нужно разобраться сейчас, важное первым
(до 8 ИБП). На плитке — имя ИБП, площадка и что случилось:

| Состояние | Условие | Цвет |
|---|---|---|
| от батареи | `upsOutputSource == 5` | красный |
| низкий заряд | `upsBatteryStatus >= 3` (low / depleted) | красный |
| нет связи | новое за сутки (см. выше) | жёлтый |
| перегрузка | `upsOutputPercentLoad > 85` | жёлтый |
| перегрев | `upsBatteryTemperature > 40` | жёлтый |
| байпас | `upsOutputSource == 4` или `9` | жёлтый |
| тревога ИБП | `upsAlarmsPresent > 0` | жёлтый |

Пороги те же, что в правилах алертов (`grafana/provisioning/alerting/rules.yml`),
чтобы дашборд и Telegram не расходились. Если проблем нет, панель пишет «новых
проблем нет».

**Парк** — плитка на каждый ИБП: серая — в норме, коричневая — давно без связи,
жёлтая и красная — как выше. Проблемные плитки идут первыми.

**Активные алерты** читают правила основной организации Grafana. В страницах
групп ([access.md](access.md)) — своих организациях — правил нет, поэтому там
панель пустая; остальные панели работают как обычно, с фильтром доступа.

## На мониторе

Кнопки **«Монитор · тёмная»** и **«Монитор · светлая»** в шапке обзора открывают
**отдельный дашборд «ИБП — монитор»** в новой вкладке в режиме киоска: без меню,
переменных и выбора времени, с обновлением каждые 30 с. На мониторе те же кнопки
тем и ссылка «ИБП — обзор» — тему можно переключить там же. Выбранные площадка и
ИБП переносятся в ссылку: выберите площадку и нажмите кнопку, чтобы на мониторе
была только она. Светлая тема — для ярко освещённого помещения; смысл цветов в
обеих темах одинаковый.

«ИБП — монитор» — это первый экран обзора без остальных блоков: «Питание и связь»,
«Требует внимания», «Последний опрос ИБП», «Активные алерты» и «Парк». У панели
«Требует внимания» зафиксирован размер текста (`options.text.valueSize`), поэтому
одна проблема не растягивается на всю панель — именно это раньше выглядело как
«расплывшийся масштаб».

Почему новая вкладка: Grafana 11 открывает ссылку на тот же дашборд без
перезагрузки страницы, а тему из ссылки (`theme=`) применяет только при полной
загрузке. Новая вкладка — это полная загрузка, тема применяется сразу.

Ссылку из адресной строки можно сохранить в автозапуск браузера на компьютере у
монитора, например:

```bash
chromium --kiosk "http://<сервер>:3000/d/ups-monitor/ups-monitor?kiosk&_dash.hideTimePicker&_dash.hideVariables&refresh=30s&theme=dark"
```

Чтобы на мониторе не было и кнопок, добавьте к ссылке `&_dash.hideLinks` — тогда
сменить тему можно будет только правкой ссылки (`theme=light` / `theme=dark`) и
перезагрузкой страницы.

Для монитора заведите пользователя Grafana с ролью `Viewer`: с него ничего нельзя
поменять. По умолчанию Grafana просит войти заново раз в 30 дней
(`login_maximum_lifetime_duration`); продлить можно строкой
`GF_AUTH_LOGIN_MAXIMUM_LIFETIME_DURATION=365d` в `.env` — она действует на всех
пользователей.

В организациях групп монитор включается флагом `"monitor": true` в `groups.json`;
тогда `tools/grafana-groups.py` кладёт в организацию копию `ups-monitor` с тем же
фильтром по площадкам, а ссылки «обзор ↔ монитор» ведут на копии этой
организации. Подробно — [access.md](access.md).

## Парк ИБП

Таблица «один ИБП = одна строка»: 9 мгновенных запросов сводятся в одну строку
трансформацией `Join by field` по метке `instance`.

| Колонка | Метрика | Единица |
|---|---|---|
| ИБП | `instance` | — |
| Площадка | `site` из `targets.yml` | — |
| Расположение | `location` из `targets.yml` | — |
| IP | `ups_ip` | — |
| Связь | `up` | в сети / нет связи |
| Источник | `upsOutputSource` | от сети / от батареи / байпас / … |
| Заряд, % | `upsEstimatedChargeRemaining` | % |
| Остаток, мин | `upsEstimatedMinutesRemaining` | минуты |
| Нагрузка, % | `upsOutputPercentLoad` | % |
| Темп., °C | `upsBatteryTemperature` | °C |
| Тревоги | `upsAlarmsPresent` | шт. |
| Вход, В | `upsInputVoltage` | В |
| Выход, В | `upsOutputVoltage` | В |

Строки без связи — сверху, дальше по источнику питания. Клик по имени ИБП оставляет
на дашборде только его вкладку (в адресе появляется `?var-instance=…` — такой ссылкой
можно делиться). Выбранный период при этом сохраняется.

Ниже таблицы — **«Отчёт за период»**: одна строка на ИБП и числа за промежуток,
выбранный в правом верхнем углу (сутки, неделя, месяц).

| Колонка | Что показывает |
|---|---|
| Доступность, % | доля успешных опросов за период |
| Без связи, мин | сколько минут ИБП не отвечал |
| На батарее, мин | сколько минут проработал от батареи |
| Переходов | сколько раз переключался на батарею |
| Мин. заряд, % | худший заряд батареи за период |
| Макс. нагрузка, % | пиковая нагрузка на выходе |

Заголовки сортируются щелчком — сразу видно, у кого хуже всех. Выгрузка за период:
меню панели → Inspect → Download CSV.

Период берётся из выбора времени в шапке дашборда, отдельной настройки нет: отчёт за
месяц — это переключить диапазон на месяц. Оговорка: доступность считается по
имеющимся замерам, поэтому у ИБП, добавленного неделю назад, за месяц будет 100 % —
время до его появления в расчёт не попадает.

Раньше на этом месте были две полосы истории за 24 часа («Доступность ИБП» и
«Источник питания»). На здоровом парке они рисовали сплошную зелёную заливку и не
давали никакой отчётности, поэтому заменены на таблицу с числами.

## Территории

Блок «Территории» — карточка на площадку, по две в ряд. Карточка повторяется по
переменной «Площадка» (`"repeat": "site"`): новая площадка в `targets.yml` — новая
карточка, выбор площадок в шапке оставляет только их. ИБП без метки `site` в
карточки не попадают.

| Значение | Что значит | Цвет |
|---|---|---|
| на связи / всего | по метрике `up` | без цвета |
| от батареи | `upsOutputSource == 5` | красный, если не ноль |
| нет связи, новые | новое за сутки | жёлтый, если не ноль |
| давно без связи | дольше суток | коричневый, если не ноль |
| мин. автономия | наименьший `upsEstimatedMinutesRemaining` на площадке | красный < 10 мин, жёлтый < 20 |

Права доступа карточки ограничивают так же, как остальные панели: группа
подразделения видит только свои территории.

В таблице «Состояние всех ИБП» есть колонка **«Площадка»**, так что принадлежность
устройства видна и в общем списке.

Про ИБП без метки `site`: при `All` в переменной «Площадка» они видны как раньше,
при выборе конкретной территории — нет. В группы со списком площадок такие
устройства не попадают вовсе (см. [access.md](access.md)).

## Вкладка на каждый ИБП

Вкладка — это свёрнутая строка «ИБП: …». Внутри:

* **Паспорт** — `instance`, `ups_name`, `ups_ip`, расположение (из `targets.yml`);
* **Идентификация** — модель, версия ПО ИБП и SNMP-карты и счётчик пропаданий
  входного питания (`upsIdentModel`, `upsIdentUPSSoftwareVersion`,
  `upsIdentAgentSoftwareVersion`, `upsInputLineBads`). Есть не у всех моделей —
  прочерк означает «устройство не отдаёт этот OID», а не ошибку. Плиток для
  производителя и имени, заданного в самом ИБП (`upsIdentManufacturer`,
  `upsIdentName`), нет: у многих моделей эти OID пустые, и плитки показывали
  служебное имя серии Prometheus вместо значения (метрики продолжают собираться —
  их видно в Explore);
* **Схема питания** (панель Canvas) — «Сеть → ИБП → нагрузка», батарея в резерве.
  Блок ИБП окрашен по источнику питания и подписан им (от сети, байпас, от
  батареи), блок «Сеть» и линия от неё — по входному напряжению: сразу видно,
  откуда сейчас идёт питание;
* **4 главных числа** крупно, с линией за выбранный период — остаток работы,
  заряд, нагрузка, входное напряжение;
* **8 значений** мельче — связь, источник, тревоги, выходное напряжение, мощность,
  ток, частота сети, время на батарее. Частота: UPS-MIB отдаёт десятые доли
  герца, поэтому значения больше 100 делятся на 10;
* **4 графика** — заряд и нагрузка (красная полоса — время работы от батареи),
  остаток автономии, напряжение вход/выход, температура батареи за выбранный период;
* **2 полосы истории** — источник питания и тревоги.

## Как добавить ИБП

Отдельный дашборд на устройство создавать не нужно. Допишите ИБП в `targets.yml`:

```yaml
- targets:
    - 192.168.1.14
  labels:
    ups_name: 'UPS-03'
    location: 'Стойка B'
```

Prometheus перечитает файл за ~30 секунд, у метрик появится `instance = UPS-03`,
и на дашборде появится новая вкладка. Перезапускать стек не нужно (см.
[docs/configuration.md](configuration.md) — про `targets.yml` и провижининг).

## Как этим пользоваться

* **Список «ИБП»** в шапке — какие вкладки показывать: `All` — все, либо 2–3
  дежурных, чтобы не листать;
* **развернуть вкладку** — клик по её заголовку. Свёрнутые вкладки Prometheus не
  опрашивают (запросы уходят только при разворачивании), поэтому 30 свёрнутых
  вкладок работают так же быстро, как две;
* **сравнить** несколько устройств — разверните 2–3 вкладки подряд;
* **ссылка на конкретный ИБП** — `?var-instance=UPS-01` в адресе дашборда.

## Откуда берутся имена и адреса

| Метка | Что это | Кто задаёт |
|---|---|---|
| `instance` | идентификатор ИБП: `ups_name`, а если имени нет — IP | `prometheus.yml`, relabeling |
| `ups_ip` | фактический адрес устройства | `prometheus.yml`, relabeling |
| `ups_name` | имя ИБП | `targets.yml` |
| `location` | расположение / узел | `targets.yml` |

Имя (а не IP) в `instance` нужно, чтобы история и алерты не терялись при смене
адреса устройства. Поэтому **имена должны быть уникальными**: два ИБП с одинаковым
`ups_name` склеятся в одну строку таблицы и в одну вкладку.

## Если панели пустые

| Что видно | Причина | Что делать |
|---|---|---|
| «нет связи» и прочерки в панелях | ИБП не отвечает: `up = 0` | питание и сеть ИБП, `community`, доступ по UDP/161 |
| пустые «Модель», «ПО» | модель не отдаёт `upsIdent*` | нормально: это необязательные OID |
| «No data» на графике | нет данных за выбранный период | расширить период, проверить `RETENTION_TIME` |
| «Data does not have a time field» в полосе | у устройства нет данных за период | то же самое: полоса просто пустая |

Разбор симптомов по всему стеку — [docs/troubleshooting.md](troubleshooting.md).

## Совместимость версий

Дашборд — файл провижининга: у него нет собственного состояния, он не пишет в
историю Prometheus и в базу Grafana. Поэтому обновление и откат версии не теряют
данные (каталог `data/`, `.env` и `targets.yml` установщик не перезаписывает,
см. [docs/install.md](install.md)), а сам дашборд можно заменить в любую сторону.

Что дашборду нужно от системы:

| Что | Откуда | Если этого нет |
|---|---|---|
| `instance` — имя ИБП, иначе IP | `prometheus.yml`, v1.1.0+ | вкладки называются по IP |
| `ups_ip` — адрес устройства | `prometheus.yml`, v1.1.0+ | колонка «IP» не появляется |
| `ups_name`, `location`, `site` | `targets.yml`, необязательные метки | паспорт и таблица короче; без `site` пусты колонка «Площадка» и карточки площадок |
| `up`, заряд, остаток, нагрузка, температура, вход/выход, источник питания | UPS-MIB, есть во всех версиях | панель показывает «—» |
| `upsAlarmsPresent`, `upsInputLineBads`, идентификация (`upsIdentModel`, `upsIdent*SoftwareVersion`) | `snmp.yml`, v1.1.0+ | панели идентификации и колонка «Тревоги» пустые |

Недостающая метка или метрика дашборд не ломает: колонка просто не появляется,
панель показывает «—». Проверено по тегам: метки `instance`/`ups_ip` и метрики
идентификации появились в v1.1.0, поэтому на v1.0.0 вкладки будут названы по IP,
а колонок «IP» и «Тревоги» и панелей идентификации не будет. Поэтому дашборд
работает и на сервере со старой версией мониторинга — просто с меньшим числом
подробностей, а откат дашборда не требует никаких миграций. Обратно: правила
алертов из
`grafana/provisioning/alerting/rules.yml` на панели дашборда не ссылаются,
поэтому смена состава панелей алерты не задевает.

Отдельно про `site`: если метки нет ни у одного ИБП, переменная «Площадка» будет
пустой, но дашборд продолжит показывать весь парк — у неё задано `allValue: ".*"`,
которое совпадает и с серией без метки. Так что обновляться на эту версию можно
до того, как территории проставлены: поведение остаётся прежним, а колонка
«Площадка» и карточки площадок просто окажутся пустыми.

Для 1.7.1 и 1.7.0 откат особенно простой: менялся только файл дашборда, поэтому
достаточно вернуть `grafana/dashboards/ups-overview.json` из предыдущего тега —
v1.7.0 для 1.7.1 или v1.6.1 для 1.7.0. `run.sh`, `snmp.yml`, `prometheus.yml`,
правила алертов, `.env` и `targets.yml` не трогались: подставьте нужный тег в
команду, чтобы вернуть дашборд конкретной версии, не меняя остальное:

```bash
git show v1.7.0:grafana/dashboards/ups-overview.json \
  | sudo tee /opt/ups-monitoring-native/grafana/dashboards/ups-overview.json >/dev/null
```

## Правка дашборда

`grafana/dashboards/ups-overview.json` и `grafana/dashboards/ups-monitor.json` —
источники правды. Grafana перечитывает файлы сама (в течение 30 секунд),
перезапуск не нужен. Если править дашборд в интерфейсе Grafana, изменения будут
перезаписаны файлом при следующем его изменении — правьте JSON.

Перед коммитом файлы проверяются в CI (`jq`, семантические проверки, все
PromQL-выражения дашбордов через `promtool check rules`), локально — то же самое:

```bash
jq -e . grafana/dashboards/ups-overview.json
jq -e . grafana/dashboards/ups-monitor.json
python3 tools/check-dashboard.py    # id панелей, раскладка, ссылки, копии групп
# выражения дашбордов — шаг «PromQL из дашборда Grafana» в .github/workflows/ci.yml
```

`tools/check-dashboard.py` заодно собирает копии дашбордов для групп
(`make_group_dashboard`) и проверяет, что все ссылки внутри копий ведут на копии
своей организации: в организации группы базовых дашбордов нет. Для монитора
дополнительно проверяется, что у «Требует внимания» задан фиксированный размер
текста, а «Активные алерты», «Последний опрос ИБП» и «Парк» на месте.

Новое выражение обязано содержать `job="snmp"` в каждом селекторе метрики: именно
туда `tools/grafana-groups.py` подставляет фильтр доступа группы, а проверка
считает, что он попал во все такие места.
